# KEYENCE KV 基础与反直觉清单（读代码 / 改工程之前先读）

本文只放两类内容：**大模型最容易按其它品牌习惯搞错的地方**，以及**本仓库实测踩过的坑**。
每条都标了依据类型：

- 【手册】= 本机 KEYENCE Wiki（`kv-studio-kb-programming` 检索到的帮助/手册条目）
- 【实测】= 在这台机器上用 KV STUDIO 12G 或真实工程验证过
- 【仓库】= 本仓库的约定（不是 KEYENCE 规定）

> 用法：读一个陌生 KEYENCE 工程、或准备改程序/变量/注释之前，先扫一遍本文；遇到本文没覆盖的
> KEYENCE 专有语义，再走 `kv-studio-kb-programming` 查证，不要凭通用 PLC 记忆回答。

---

## 1. I/O 与软元件：**没有 X/Y**

| 反直觉点 | 正确的做法 |
|---|---|
| 沿用其他平台的输入和输出地址命名 | 基恩士 KV 的**单元 I/O 落在 R（继电器）区**。输入和输出的范围按具体 CPU、单元配置及端子表确认。 |
| 想找硬接线点就 `grep "LD X"` / `"OUT Y"` | 找不到是正常的，别据此判定"这台机没有 IO"。要看 **EtherNet/IP 单元 / 扩展单元的 R 区分配**。 |

- 【手册】FUN `RefreshX（输入继电器状态刷新）` 的参数就是 `InRelay`（输入继电器起始）与
  `OutRelay`（输出继电器起始），位点数 1～256 —— 说明 I/O 是按 **R** 表示的。
- 【实测】本机 KV-X310 工程把全软元件导出（`PlcDeviceValue.csv`，882,542 行）后，出现的区段只有
  `R / MR / LR / B / W / DM / EM / FM / CM / T / C / CR / ZF`（外加 `B0B`、`W0F4` 这类十六进制写法），
  **没有任何 X 或 Y 区段**。
- 【实测】台州检测机这台机的现场 I/O 就是 EtherNet/IP 单元的 `R30000` 起（输入 0/1/4/10）与
  `R30100` 起（输出 0–4/11/14）；轴的信号走 EtherCAT（`_MC_Axis[1..3]`），不在 R 区。
- 结论：判断"有多少现场点"时，先看单元配置里单元的**分配首地址**，再看 R 区里实际被程序引用到哪几位。

## 2. 三套"命名/注释"机制，别混为一谈

| 机制 | 存在哪 | 程序里显示成什么 | 批量导入/导出 |
|---|---|---|---|
| **软元件注释**（device comment） | 工程里的注释库 `<项目>.cm1` | 设备仍是 `MR1`，**旁边挂注释** | 文件菜单 CSV/TXT 往返 |
| **变量**（设备绑定变量） | 变量表 | 显示**变量名**（如 `轴2同步解除允许`） | 变量表 TSV 粘贴 |
| **变量注释** | 变量表的 comment 列 | 变量表/编辑里显示 | 同变量表 |

- 三者**互不替代**：写 `.cm1` 不会让程序里出现变量名；建变量也不会自动有注释。
- 选哪一套见主技能里的「变量表 vs 软元件注释」策略；一句话：**新项目默认变量表；老项目按现状**。
- 【实测】注释表往返：`文件(F) → 读取 CSV/TXT 格式的软元件注释(Q)` 可以写回 `.cm1`，
  导入后必须导出回读逐条 diff 才算验收（导入框那句「读取了 N 个」只是旁证）。

## 3. MNM 程序体（导出/导入的文本格式）

| 反直觉点 | 正确理解 |
|---|---|
| `BOX_ST` 后面以 `;` 开头的行像是被注释掉的代码 | **是 ST 代码**。`;` 是 MNM 的 ST 行标记，不是注释符。 |
| 以为 MNM 能当源码直接读 | 它是**助记符列表**，可导入导出，但不是结构化源码；`;MODULE_TYPE:0` 是普通程序、`:2` 是用户 FB。 |
| 按 token 位置硬推 FB 参数映射 | 实参是位置化的，**个数常常少于签名参数**，中间参数可能用 `???` 占位。要映射必须用 FB 签名 + KV STUDIO 的自变量表核对。 |
| 以为 `???` 是坏数据 | 是导出器对"未指定实参"的表示，**原样回导可编译**。 |
| 定时器号随便用 | **同一 `TMR`/`TMH`/`TMS`/`TMU` 编号出现在两个模块**会报 `[错误61]`。 |

- 【手册】`TMR` 是 **100ms 32 位减定时器**，参数写作 `TMR ([EN], Timer, In100ms)`，即设定值单位是 100ms：
  `TMR T5 #20` = 20 × 100ms = **2.0 s**。`#` 前缀表示常数。
- 【实测】库 FB `MC_MultiParameterRead_PANAS_A6BE_V100` 的 `BOX_ST` 之下直接就是
  `;FOR Idx := 0 TO MAX_PARAMETER_NUM BY 1 DO` —— 厂家自己也是这么写的，可以确认 `;` 是代码。
- MNM 编码和 `DEVICE:` 码以目标工程实际导出为准。已见 KV-X 导出使用带 BOM 的 UTF-16LE，简体中文 Nano 环境可导出无 BOM 的 Windows-936。 [Nano 工程格式](../../kv-studio-operator/references/nano-project-format.md)

### 边沿接点：ANP 是上升沿

【手册】`ANP` 是与回路块串联的上升沿接点：指定软元件 **OFF→ON** 时接通一个扫描周期。`ANF` 才是串联下降沿接点；不要按 `ANP` 的字母 `N` 猜测为取反或下降沿。

| 接点位置 | 上升沿（OFF→ON） | 下降沿（ON→OFF） |
|---|---|---|
| 左母线 | `LDP` | `LDF` |
| 串联 | **`ANP`** | `ANF` |
| 并联 | `ORP` | `ORF` |

依据：Wiki v3m `chm::InstructionRef--KVSREF-FC24CM_021J-LDP_ANP_ORP_LDF_ANF_ORF.htm::chunk-001` 的“操作说明”。核对方式：检索 `ANP` 并阅读该正文，再对照目标回路中的实际指令与操作数。`ANP 光纤输入` 应描述为“光纤输入上升沿”；是否对应工件进入或离开还取决于传感器输出设置，不能仅凭此指令推断。

## 4. 数据类型与宽度（上位机/变量表都受影响）

- 后缀：`.L` = 32 位整数（2 字）、`.F` = REAL（2 字）、`.DF` = LREAL（**4 字**）。
- 【实测】工程里常见 `x1000` 整数缩放：PLC 内部浮点工艺值 ×1000 → 整数给上位机。
- 设备名会被**归一化**：`MR0001 → MR001`、`DM0001 → DM1`；`B`/`W` 是十六进制（`B0B`、`W0F4`）。
  做导入/比对前先做 key 归一，否则会出现"导入了但 diff 对不上"。

## 5. 工程文件：`.kpr` 不能离线解析

- 【实测】`<项目>.kpr` 头 8 字节是 `PROJECT` + 版本 2，正文是压缩/加密二进制 → **不能用文本工具读**。
- 程序体在 `All.prgx`、注释库在 `<项目>.cm1`（`COMMENT` + 版本 2 二进制），同样是私有格式。
- 所以顺序永远是：**在 KV STUDIO 里导出（MNM / 注释 CSV / 变量表 / 结构体）→ 再分析**，不要试图反解 `.kpr`。
- 工程目录里那些监控器残留（`PlcDeviceValue.csv`、`KvsMon.ini`、`MonEnv.kmu`、`sample.al2`、
  `UnitSet.ue2.old`、`LbkMdm.iniLbkMdm.ini`）**不是工程内容**，别当配置读。

## 6. KV STUDIO 桌面自动化的反直觉点（12G 实测）

| 现象 | 处理方式 |
|---|---|
| 文件名输入框 `GetDlgItem(1148)` 拿到的是 `ComboBoxEx32` 容器，`WM_SETTEXT` 无效 | 用 `EnumChildWindows` 找内层 `Edit` 再写 |
| 写进去了但 `WM_GETTEXT` 读回空串 | 跨进程读只能走 **UIA**（`ClassName=Edit` + `AutomationId=1148` 的 `Current.Name`） |
| 信息框找不到按钮（`GetDlgItem(IDOK)` 为空） | 它是 **DirectUI** 窗口：UIA 里所有元素都是 `ControlType.Pane`，没有 Button。做法是**文本白名单 + Enter**（`AllowTargetClose`），绝不盲点 |
| 枚举 `#32770` 时多出一个 `InterpreterC` | 那是**不可见常驻窗口**，必须用 `IsWindowVisible` 过滤，否则每次运行都"看起来残留弹窗" |
| 上一次轮询没有弹窗、下一拍才出现 | 沉降条件要"**连续 3 s 无弹窗**"，不是"这一拍无弹窗" |
| 想用 UIA 的 `Invoke` 点菜单项 | 这类菜单项 `Invoke` 会**阻塞到模态框关闭**；菜单用受保护的 `Alt+F` 加速键，UIA 只用来抓证据 |

## 7. 写脚本的硬约束（仓库级，违反会被门禁拦）

- 【仓库】`.ps1` 里**含非 ASCII 就必须 UTF-8 带 BOM**。否则 Windows PowerShell 5.1 按 ANSI(GBK) 读，
  中文路径字面量（如 `'配置\EtherCAT'`）会变成乱码目录名——实测在快照产物里出现过
  `閰嶇疆` 与 `配置` 并存的目录分裂。`script-hygiene` 门禁会拦这一类。
- 【仓库】`.bat` 必须**纯 ASCII**（cmd 会把中文参数变成 `?`）。
- 【仓库】Windows PowerShell 5.1 的坑：`@($list)` 放进**哈希表字面量**会抛
  `Argument types do not match`，用 `$list.ToArray()`。
- 【仓库】不要临时拼键盘/鼠标；所有 UI 输入走 `scripts/guards/kv_ui_guard.ps1` 的受保护动作。

## 8. 开工顺序（一句话版）

查 KB → 在 KV STUDIO 里导出/快照 → 判断这个工程是"裸地址+注释"还是"已变量化" → 选对注释/变量策略 →
改 → 编译 + 回读验证 → 报告。

---

## 9. 改工程体（就地替换 / 删模块重建）的四条硬经验

| 事实 | 后果 | 依据 |
|---|---|---|
| **删掉一个程序模块，它的局部变量表一起消失** | 重建模块后必须逐个恢复 locals，否则整个模块报 `[错误214] 未登记变量` | 实测：台州项目重建 5 个模块，`Axis_FB` 19 个 / `modbus` 5 个局部变量全部要重写 |
| **重导模块会排到"每次扫描执行型模块"末尾** | 想保持执行顺序，必须"先导入新模块 → 再删旧模块 → 最后补回要保留的模块"；KV 不允许工程里 0 个程序（`KV_MNM_DELETE_LAST_PROGRAM_FORBIDDEN`） | 实测 |
| **就地替换程序体（编辑列表粘贴）不改变扫描顺序**，且 `BOX_ST` ST 盒能完整保留 | 改已有模块优先用这个，不要删了重导 | 实测：台州 `Main` 换体后顺序仍为 `[1]`，13 个 ST 盒里 12 个保留（删的 1 个是故意的） |
| **变量/注释用的 TSV 一旦含中文，编码就要选对** | 校验路径曾按 ANSI 解码，UTF-8 中文会吃掉制表符，报 `KV_VARIABLE_DATA_TYPE_UNSUPPORTED` 且名字形如 `鍔熻兘鐮?UINT`；仓库已修成 BOM 感知读取，**统一用 UTF-8** | 实测 + 代码 |

## 10. 编辑器/编码的三个隐蔽坑（Windows）

- **`edit` 类工具重写文件会丢掉 UTF-8 BOM**：含非 ASCII 的 `.ps1` 丢 BOM 后，PowerShell 5.1 按 ANSI 解析直接 5 处语法错。改完必须确认 BOM 还在。
- **字符串里 `$变量:` 会被当驱动器引用**（`"$c:"` 解析失败），要写 `"${c}:"`。
- **`$args` 是自动变量**，不要拿来当参数数组再 `@args` splat；另外 `powershell -File` 传不了数组，数组参数要么用 `-Command "& '<ps1>' ... @('A','B')"`，要么写成逗号分隔（部分脚本内部会按逗号再切一次）。
## 11. FB 化的三个反模式（2026-11 台州复盘）

| 反模式 | 具体表现 | 正确做法 |
|---|---|---|
| 给官方 FB 再包一层用户 FB | 新建 `FB_Axis`，正文只是 `MC_Home/MC_Reset/MC_Stop` 的调用 | 官方 FB 直接调用；实例放在调用方程序里，每轴一份 |
| 把重复的手写逻辑搬进自研 FB | 原程序用手写梯形图造了"回原触发"的上升沿/自保持/完成位，改造时把这堆搬进 FB | 删掉手写状态机，把现场条件（按钮、模式、互锁）作为官方 FB 的 `Execute/JogForward/…` 输入，状态取官方 FB 的 `Done/Busy/Error` |
| 改名/搬家当优化 | 模块从扫描程序改名成 `xxx_FB` 或移到别处，内部仍是手写状态机 | 先判断"官方是否已提供"，再判断"是否值得提炼"；顺序见 `fb-first-refactor.md` |

**未知含义的信号**：保留为输入条件 + 列进"待确认"清单，不许为了结构好看而删除、取反或旁路。
台州实例：`R30004` 同时出现在伺服ON与 JOG 互锁里，写法等价于"它为 ON 时强行旁路"——这类条件必须先问清。
## 附：本清单的维护约定

- 新增条目必须写清**依据类型**（手册 / 实测 / 仓库）和**具体的验证方式**，不要写"经验上"。
- 属于 KEYENCE 语义的条目，先在 `kv-studio-kb-programming` 里查到证据再写入；查不到就写"未证实"。
- 属于本仓库约定的条目，必须同时说明**是哪个门禁/脚本**在保证它。
## §12 机型 × 编程方式（KV Nano 不支持 ST/FBD）

**结论（用户确认 2026-11-16）**：KV Nano 系列只支持**梯形图**与**KV 脚本**，**不支持 ST 与 FBD**。

| 机型 | 梯形图 | KV 脚本 | ST | FBD |
|---|---|---|---|---|
| KV Nano（KV-N14/N24/N40/N60/NC32T） | ✅ | ✅ | ❌ | ❌ |
| KV-X / KV-8000/7000 等 | ✅ | ✅ | ✅ | ✅（按机型） |

证据（KB v3m）：
- `KV-AD_DANano.pdf` p12-16 术语表：「《KV STUDIO》= KV Nano 系列创建程序的支持软件」「梯形图程序 = KV STUDIO 生成的程序」；p51-54 要求 KV STUDIO **V7 以上**。
- `KvsHardNano.pdf` p126-128 / `KvsHardNanoC.pdf` p106-108 有「KV 脚本」专章。
- 指令参考有 Nano 专用适用性页 `chm::InstructionRef--cmd_add-cpu_kvnano-*`（ABSENC/INCENC/FCNT/RCNT/PLSOUT/TRGD/LOGE/LOGD/MCMP…）。
- **没有** Nano 的 ST/FBD 章节——这也是本结论的直接依据。

实战影响：
1. 目标机型是 Nano 时，**不要**规划 ST 模块、不要用 `create_kv_st_module`；只能用梯形图（MNM `LD/...` 体）或 KV 脚本（脚本程序）。
2. 从 KV-X/8000 往 Nano 移植时，ST 程序必须改写为梯形图或脚本，不能直接转换。
3. 生成计划前先确认 `cpu_model`：Nano 型号出现在 scaffold 里却排了 ST 步骤，属于必然编译失败的计划。
